<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1.0">
<title>FAILURE MODE &amp; EFFECTS ANALYSIS Case Study &mdash; Mukund Vijay | APQ</title>
<link href="https://fonts.googleapis.com/css2?family=Playfair+Display:ital,wght@0,400;0,700;1,400;1,700&family=DM+Sans:wght@400;500;600;700&family=Space+Mono:wght@400;700&display=swap" rel="stylesheet">
<style>
:root{--cream:#F5F0EB;--bg:#FAFAF7;--black:#1a1a1a;--dark:#333;--med:#666;--light:#999;--rule:#ddd;
--serif:'Playfair Display',Georgia,serif;--sans:'DM Sans',-apple-system,sans-serif;--mono:'Space Mono','Courier New',monospace}
*{margin:0;padding:0;box-sizing:border-box}
body{font-family:var(--sans);background:var(--bg);color:var(--dark);line-height:1.7;-webkit-font-smoothing:antialiased}
a{color:inherit;text-decoration:none}

/* NAV */
.nav{display:flex;align-items:center;justify-content:space-between;padding:20px 40px;border-bottom:1px solid var(--rule);background:var(--bg);position:sticky;top:0;z-index:100}
.nav-brand{display:flex;align-items:center;gap:10px;text-decoration:none;color:var(--black)}
.nav-brand .mv{font-family:var(--serif);font-size:20px;font-weight:700}
.nav-brand .pipe{color:var(--rule);font-size:16px}
.nav-brand .label{font-family:var(--mono);font-size:10px;letter-spacing:.15em;color:var(--light)}
.nav-links{display:flex;gap:28px}
.nav-links a{font-family:var(--mono);font-size:11px;letter-spacing:.1em;text-transform:uppercase;color:var(--med);transition:color .2s}
.nav-links a:hover{color:var(--black)}

/* HERO */
.hero{max-width:860px;margin:0 auto;padding:64px 40px 48px;border-bottom:1px solid var(--rule)}
.hero-label{font-family:var(--mono);font-size:11px;letter-spacing:.2em;color:var(--light);display:flex;align-items:center;gap:14px;margin-bottom:20px}
.hero-label::before{content:'';width:36px;height:1px;background:var(--light)}
.hero h1{font-family:var(--serif);font-size:44px;font-weight:400;color:var(--black);line-height:1.15;margin-bottom:14px}
.hero h1 em{font-style:italic}
.hero .subtitle{font-size:17px;color:var(--med);max-width:560px;line-height:1.7}

/* GRID */
.grid-section{max-width:860px;margin:0 auto;padding:48px 40px}
.grid-section-label{font-family:var(--mono);font-size:10px;letter-spacing:.2em;color:var(--light);margin-bottom:28px}
.case-grid{display:grid;grid-template-columns:repeat(3,1fr);gap:20px}
.case-card{border:1px solid var(--rule);padding:28px 24px;text-decoration:none;color:inherit;transition:all .3s;background:var(--bg)}
.case-card:hover{border-color:var(--black);transform:translateY(-3px);box-shadow:0 8px 24px rgba(0,0,0,.08)}
.case-card .tag{font-family:var(--mono);font-size:10px;letter-spacing:.15em;color:var(--light);margin-bottom:10px;display:block}
.case-card h3{font-family:var(--serif);font-size:22px;font-weight:400;color:var(--black);margin-bottom:8px;line-height:1.3}
.case-card p{font-size:13.5px;color:var(--med);line-height:1.6;margin-bottom:14px}
.case-card .arrow{font-family:var(--mono);font-size:10px;letter-spacing:.1em;color:var(--black)}
.case-card:hover .arrow{text-decoration:underline}

/* ARTICLE */
.article{max-width:720px;margin:0 auto;padding:40px 40px 80px}
.article-label{font-family:var(--mono);font-size:11px;letter-spacing:.2em;color:var(--light);display:flex;align-items:center;gap:14px;margin-bottom:20px}
.article-label::before{content:'';width:36px;height:1px;background:var(--light)}
.article h1{font-family:var(--serif);font-size:36px;font-weight:400;color:var(--black);line-height:1.2;margin-bottom:6px}
.article h1 em{font-style:italic}
.article .meta{font-family:var(--mono);font-size:11px;color:var(--light);margin-bottom:32px;padding-bottom:28px;border-bottom:1px solid var(--rule)}
.article h2{font-family:var(--serif);font-size:24px;font-weight:400;color:var(--black);margin:36px 0 14px}
.article h3{font-size:15px;font-weight:700;color:var(--black);margin:28px 0 10px}
.article p{font-size:15px;color:var(--dark);margin-bottom:14px;line-height:1.8}
.article ul{padding-left:20px;margin-bottom:14px}
.article li{font-size:15px;color:var(--dark);margin-bottom:6px;line-height:1.7}
.hbox{background:var(--cream);border-left:3px solid var(--black);padding:20px 24px;margin:24px 0}
.hbox h4{font-family:var(--mono);font-size:10px;letter-spacing:.15em;color:var(--light);margin-bottom:8px}
.hbox p{font-size:14px;margin-bottom:8px}
.hbox p:last-child{margin-bottom:0}
.article table{width:100%;border-collapse:collapse;margin:20px 0;font-size:14px}
.article th{font-family:var(--mono);font-size:10px;letter-spacing:.1em;text-align:left;padding:8px 10px;border-bottom:2px solid var(--black);color:var(--black)}
.article td{padding:8px 10px;border-bottom:1px solid var(--rule);color:var(--dark)}
.back-link{display:inline-flex;align-items:center;gap:8px;font-family:var(--mono);font-size:11px;letter-spacing:.1em;color:var(--light);text-decoration:none;transition:color .2s}
.back-link:hover{color:var(--black)}

/* FOOTER */
.footer{max-width:860px;margin:0 auto;padding:32px 40px;border-top:1px solid var(--rule);font-family:var(--mono);font-size:11px;color:var(--light);display:flex;justify-content:space-between}
.footer a{color:var(--med);text-decoration:none}
.footer a:hover{color:var(--black)}

@media(max-width:768px){
.nav{padding:16px 20px}.nav-links{gap:14px}.hero{padding:40px 20px 32px}.hero h1{font-size:32px}
.grid-section{padding:32px 20px}.case-grid{grid-template-columns:1fr}.article{padding:32px 20px 60px}
.article h1{font-size:28px}.footer{padding:24px 20px;flex-direction:column;gap:8px}}
</style>
</head>
<body>
<nav class="nav">
  <a href="../index.html" class="nav-brand"><span class="mv">MV</span><span class="pipe">|</span><span class="label">AI POWERED QUALITY</span></a>
  <div class="nav-links"><a href="index.html">Case Studies</a><a href="../index.html">Portfolio</a><a href="../index.html#apq-tools">Tools</a><a href="../index.html#contact">Contact</a></div>
</nav>
<article class="article">
  <a href="index.html" class="back-link">&larr; ALL CASE STUDIES</a>
  <div class="article-label">FAILURE MODE &amp; EFFECTS ANALYSIS</div>
  <h1>FMEA: <em>PPG Sensor Assembly for a Next-Gen Wearable Ring</em></h1>
  <div class="meta">Mukund Vijay &middot; Fictional scenario</div>
  <h2>Situation</h2>
  <p>During NPI for a next-generation health-monitoring ring, the engineering team designed an 18-path photoplethysmography (PPG) sensor array — multi-color LEDs paired with 3 photodiodes under epoxy encapsulation. This was the most complex optical assembly in the product line. Quality engineering was tasked with conducting a design FMEA before DVT build.</p>
  <h2>FMEA Analysis</h2>
  <h3>FMEA Scope &amp; Team</h3>
<p>Cross-functional team: Quality Engineering (facilitator), Optical Engineering, Mechanical Design, Manufacturing Engineering, Reliability, and CM process engineering. Scope: PPG sub-assembly from LED/photodiode die attach through final encapsulation and optical validation.</p>
<h3>Critical Failure Modes</h3>
<table><tr><th>FAILURE MODE</th><th>EFFECT</th><th>S</th><th>O</th><th>D</th><th>RPN</th></tr><tr><td>LED-PD misalignment &gt;50μm</td><td>Reduced SNR, inaccurate HR/SpO2</td><td>8</td><td>5</td><td>4</td><td>160</td></tr><tr><td>Epoxy void in optical path</td><td>Light scatter, signal artifact</td><td>7</td><td>4</td><td>5</td><td>140</td></tr><tr><td>LED wavelength shift &gt;5nm</td><td>SpO2 calibration error</td><td>9</td><td>3</td><td>6</td><td>162</td></tr><tr><td>Photodiode dark current drift</td><td>Baseline noise increase</td><td>6</td><td>4</td><td>5</td><td>120</td></tr><tr><td>Encapsulation delamination</td><td>Moisture ingress, failure</td><td>8</td><td>3</td><td>4</td><td>96</td></tr></table>
<div class="hbox"><h4>LED ALIGNMENT MITIGATION (RPN 160→32)</h4><p>Design change: Added fiducial marks on substrate for vision-guided pick-and-place — reduces variance from ±75μm to ±25μm
Process control: 100% post-placement AOI with ±30μm acceptance criteria
SPC: Real-time Cpk monitoring at CM — alert at Cpk &lt; 1.33</p>
</div>
<div class="hbox"><h4>LED WAVELENGTH MITIGATION (RPN 162→36)</h4><p>Incoming inspection: Spectrophotometer verification for every LED reel — acceptance: peak wavelength ±2nm
Supplier spec: Tightened LED binning from 5nm to 3nm bin width
Firmware: Added wavelength calibration routine compensating for LED-to-LED variation</p>
</div>
<h3>Control Plan Integration</h3>
<ul><li>Station 3 (die attach): 100% AOI — auto-reject + recalibration if 3 consecutive OOS</li></ul>
<ul><li>Station 5 (encapsulation): Dispense volume SPC + X-ray sampling per AQL 0.15</li></ul>
<ul><li>Station 7 (functional test): 100% optical performance — SNR, wavelength response, dark current</li></ul>
<ul><li>Incoming: LED wavelength verification per reel; photodiode dark current per lot</li></ul>

  <h2>Key Takeaways</h2>
  <p>The FMEA was conducted 8 weeks before DVT build, allowing design changes to be incorporated into production tooling rather than retrofitted. Total cost of FMEA-driven changes: ~$45K. Estimated cost of discovering these issues in PVT or field: $500K+. The discipline of translating every high-RPN item into a specific control plan entry ensured FMEA insights survived the transition to production.</p>
  <a href="index.html" class="back-link" style="margin-top:48px">&larr; ALL CASE STUDIES</a>
</article>
<footer class="footer"><span>&copy; 2026 Mukund Vijay &middot; APQ &mdash; AI Powered Quality&trade;</span><a href="index.html">Case Studies</a></footer>
</body>
</html>